Avant toute intervention, lire la plaque de l'appareil. Beaucoup de réfrigérateurs utilisent un fluide inflammable (R600a ou R290) : travailler dans un local ventilé, sans flamme ni étincelle à proximité, et ne braser qu'après avoir récupéré le fluide et balayé le circuit à l'azote.

1. Mettre le réfrigérateur hors tension et le débrancher.
2. Raccorder le manifold sur le raccord de charge de la tuyauterie d'aspiration. Sur un appareil sans raccord de charge, monter une vanne à percer sur la tuyauterie d'aspiration du compresseur, à l'emplacement du raccord de charge.
3. Raccorder la pompe à vide sur le manifold et tirer au vide les flexibles.
4. Remplacer la pompe par une station de récupération et récupérer le fluide du circuit.
5. Déconnecter les raccordements électriques de l'ancien compresseur, le démonter, contrôler l'acidité de son huile, puis poser le nouveau compresseur sous balayage d'azote.
6. Remplacer le filtre déshydrateur, pour éviter les bouchages dans le circuit.
7. Faire les raccordements électriques et raccorder une prise de pression à l'aspiration du compresseur.
8. Connecter le manifold et une bouteille d'azote, puis mettre sous pression à la valeur PS prévue par le constructeur.
9. Vider l'azote, raccorder une pompe à vide et un vacuomètre, puis faire le vide, la casse du vide et le contrôle du vide.
10. Peser à la balance électronique la quantité de fluide indiquée sur la plaque et l'insérer dans le circuit.
11. Mettre en marche pour contrôler la pression et le bon fonctionnement.
12. Défaire les flexibles, fermer le bouchon de la prise de pression et ranger l'appareil.

Toujours s'assurer de la présence d'huile frigorifique en quantité suffisante dans un moto-compresseur avant de le monter.
